# 분석방법 명세 (Analysis Methods)

최종보고서 "분석 방법" 장의 원고 초안. 각 분석 모듈을 **목적 → 투입 → 절차 →
산출 → 검증 → 한계** 틀로, 제3자가 재현할 수 있는 수준까지 적는다.

- 역할 구분: 데이터의 출처·취득·가공 이력은 `data_provenance.md`, 작업 서사와
  교훈은 `analysis_note.md`, **방법론(알고리즘·수식·판정 기준·검증 설계)은 이
  문서**가 정본이다.
- 분석 모듈이 하나 완결될 때마다 해당 절을 갱신한다. 모든 수치는 `scripts/`
  코드의 산출이며, 문서에는 방법과 기준값만 적는다. [규칙 2026-10-15]

## 0. 공통 원칙 (전 모듈 적용)

| 원칙 | 내용 |
|---|---|
| 레지스트리 우선 | 분석 투입은 `config/layers.yml`(공간)·`config/sources.yml`(표형) 등록분만. 검증기(`validate_layers.py`, `validate_sources.py`)가 파일 실존·건수·좌표계를 기계 대조하고, FAIL 시 산출물을 만들지 않는다 |
| 좌표계 정책 | 거리·면적 계산은 전부 **EPSG:5179**(UTM-K, GRS80). 원본은 소스 좌표계로 보관하고 변환은 정규화 단계에서 1회(pyproj 3.8.0 고정). 경위도(4326) 상태에서 기하 계산 금지 |
| 기준년 | 2024년. 2024년 밖 자료는 시점 플래그를 달고 보조로만 사용 |
| 보안 분리 | 설비 좌표가 드러나는 산출물은 `out/internal/`(비공개), 행정구역·격자 집계는 `out/public/` |
| 감도 3벌 | 보정이 개입하는 하류 분석은 ⓐ무보정 / ⓑ규율보정 / ⓒ플래그제외 3벌로 병산해 결론의 보정 의존성을 점검 |
| 외부 라이선스 | KOR.gpkg(OSM) 파생물은 ODbL 고지 동반 |

## 1. 격자 전력수요지도 (1단계) — ε·e의 실측 기반

**목적**: 모형의 수요 측(가구 e, 서비스업 ε)을 100m 격자 전국 완비 지도로 구축.

**투입**: 국토부 건물에너지DB(지번별·월별 전력, 공개본), 연속지적도형정보
(2024-12-04, EPSG:5186), 한전 시군구별 계약종별 판매전력량(2024).

**절차**:
1. **PNU 조인** — 에너지 레코드의 5개 키 조각(시군구 5 + 법정동 5 + 산구분 1 +
   본번 4 + 부번 4)을 19자리 PNU로 조립해 지적 필지와 결합. 산구분은 에너지
   0/1 → 지적 1/2로 변환(산 번지와 일반 번지는 서로 다른 필지).
2. **좌표 부여** — 지적 zip 17개(시도별)의 dbf(PNU)·shp(도형)를 레코드 단위로
   나란히 스트리밍하며, 에너지에 등장하는 필지만 **외접사각형(bbox) 중심점**을
   좌표로 취함(폴리곤 전체 비독취 — 필지 크기상 100m 격자에서 무해한 근사,
   산출물 메타에 명시). 5186 → 5179 일괄 변환.
3. **격자화** — 셀 = (⌊x/100⌋, ⌊y/100⌋)에 PNU 연간 kWh 누적. ⓐⓑⓒ 3벌 동시 산출.
4. **레이킹 보정(ⓑ)** — 자치단체(229개) 단위 커버리지 = 공개본 연간 합 ÷
   한전 판매(주택용+일반용). 커버리지 55~130% 구간의 218곳만 계수(100/커버리지)
   를 곱하고, 플래그 11곳은 원값 유지+기록(틀린 잣대에 맞추지 않음). 주거/상업
   용도별 2차원 레이킹은 건물통합 용도 조인 후 v2에서 적용 예정.

**산출**: `s1_grid_demand_2024.csv.gz` (점유 셀 67.3만).

**검증**: ① 연간 총량 = 24개월 월별 합 ② 격자화 필지 비율 = 조인율(96.1%)
③ ⓐ/총량 = 사용량 기준 조인율(93.4~94.6%) ④ 기하 결측 0 ⑤ 공간 정합
R²(로그, 자치단체) 0.974 ⑥ 24개월 추이에서 조인율 안정(2패스: PNU 전집 1회
구축 후 월별 대조) 및 구조 변화 2건(2024-10 수록 확장, 지적 vintage 드리프트)
식별 — 후자가 기준년 2024 고정의 근거.

**한계**: 공개본은 건물계 부하(주택+일반 대비 95.1~95.7%)만 담음 → 산업용
(월 ~23.7 TWh)은 공장 용도 연면적 기반 별도 배분 트랙으로 보완 예정. 미조인
3.8%는 대형 수용가 편향(울산 최저 89.2%) — 원인 분해 과제.

## 1-b. 산업용 전력의 격자 배분 — 공장 연면적 비례 [2026-11-10]

**목적**: 건물에너지 공개본에 없는 산업용 전력(2024년 286.2TWh — 건물계
수요 212.6TWh보다 큼)을 격자에 올려 수요지도를 완성한다.

**투입**: 한전 시군구별 계약종별 판매전력량 2024('산업용'), GIS건물통합정보
(2024-12-04, 14,388,658동)의 건축물용도코드(A8=17000 공장)·연면적(A14)·
법정동코드(A3)·도형, 시군구 사전(references/sgg_name_code_map.csv).

**절차** (`scripts/s1_industrial_alloc.py`):
1. 판매 단위(시도·시군구)별 산업용 연간 kWh 집계. 같은 시군구 코드 집합을
   가리키는 명칭은 한 단위로 합침(2024-01 '전라북도' ↔ 02~12월
   '전북특별자치도').
2. 건물통합 zip의 **모든 파트**(…(2).dbf 등 — 시도에 따라 1~3파트)를 dbf·shp
   나란히 스트리밍해 공장 건물의 (판매 단위, bbox 중심, 연면적) 수집.
3. cell_kWh = Σ 판매_산업용(u) × 연면적_b / Σ_u 연면적 — 5186→5179 변환 후
   100m 격자 누적.

**산출**: `s1_grid_industrial_2024.csv.gz`(점유 셀 127,330),
`s1_industrial_alloc_summary.csv`. 공장 건물(면적 보유) 292,308동,
**배분률 100.00%·미배분 단위 0**. 상위 1% 셀이 29.0% 차지.
**산업용 수도권 비중 32.4%** — 건물계 수요의 52.2%와 대조. 합산(498.8TWh,
산업용 57.4%) 시 수도권 비중 40.8%.

**검증**: ① 판독 건물 수 = 레지스트리 등록 건수(14,388,658) 일치
② 단위별 배분 합 = 판매량(상대 오차 <1e-9) ③ 시군구 사전 미매칭 0(발생 시
중단). 1차 실행은 zip의 첫 파트만 읽어 건물 27%를 누락했고(5개 시도가
정확히 1,000,000동에서 끊김) 전북 1월분이 미배분됐음 — 폐기 후 재실행.

**한계**: ① 연면적 비례는 업종별 전력 원단위 차이(반도체·철강 대 경공업)를
반영하지 못함 — 다소비 사업장 셀 과소·경공업 밀집 셀 과대. ② 공장 용도로
등록되지 않은 산업용 수용가(지식산업센터 일부·창고형 등) 미포착, 반대로
공장 용도 건물의 일반용 계약분과 건물계 수요의 이중계상 가능성(시군구
커버리지 >130% 플래그 단위에서 의심). ③ 기산출 σ(Z)·오신호율은 건물계 수요 가중 — 산업용 합산 가중 감도는
§2-b에 수행(결론 강건).

## 2. 변전소 권역 배정 (2단계) — σ(Z)의 공간 골격

**목적**: 요금권역 획정 대안 Z의 신호 보존율 σ(Z) 계산을 위한 변전소 단위
권역 분할. 배정규칙 4종(① 최근접 ② 네트워크 거리 ③ 용량제약 LP ④ 무작위화)
으로 σ(Z)를 점이 아닌 **구간**으로 산출하는 설계 — 규칙 ①~④ 전부 완료
(§2-b에 σ 결과).

**규칙 ① 최근접(티센)**:
1. KOR.gpkg 변전소 2개 레이어(point·polygon)에서 max_voltage ≥ 154kV 추출
   (847개소). 포인트가 폴리곤 300m 이내면 동일 시설 중복으로 제거 → 845개소.
   폴리곤 좌표는 GPKG 헤더 envelope 중심(§1과 같은 근사).
2. 수요 격자 67.3만 셀을 각 셀에서 유클리드 거리(5179 평면) 최단인 변전소에
   배정 — 수학적으로 보로노이 분할과 동일. numpy 청크 연산(67.3만×845).

**산출**: 수요 보유 권역 841개. 셀→권역 테이블은 out/internal, 권역 집계는
out/public.

**검증·한계**: 845개소는 전국 154kV급 실규모와 정합하나 OSM 완전성은 미검증
(무명 139곳) — 한전 여유용량 목록과의 명칭 매칭, 그리고 3단계 GeoAI 탐지
전/후 재배정으로 σ(Z)의 OSM 불확실성을 정량화한다(이 연구의 GeoAI 투입점).

**규칙 ② 네트워크 거리** (`scripts/s2_zones_network.py`) [2026-11-10]:
1. 공개 선로망(KOR.gpkg power_line 전 폴리라인)을 그래프로 구성 — 꼭짓점
   1m 양자화 병합 노드 51,099 · 선분 50,879. 변전소 845개소(규칙 ①과 동일
   집합)를 최근접 노드 접속 간선으로 삽입(접속 거리 중위 40m · P90 1.9km).
2. 모든 변전소 동시 출발 다익스트라 → 노드별 (최근접 변전소, 망 거리) 라벨
   (도달 노드 42,696 — 미도달은 변전소 없는 고립 성분).
3. 셀 배정: min over 노드 n [ 직선거리(셀→n) + 망거리(n→변전소) ].
   2km 버킷 링 탐색으로 후보 노드 수집(첫 발견 링 +2링 여유). 망에서 아주 먼
   셀 664개(0.1%)는 평면 최근접 폴백.

**결과**: 수요 보유 권역 738개(규칙 ① 841), 중위 수요 168.9 GWh(규칙 ①과
동일 수준), 상위 10개 비중 6.7→9.2%. **규칙 ① 대비 배정 변경 120,668셀
(17.9%) — 수요 기준 27.1%**: 직선 최근접(행정경계식 사고의 공간판)과 선로망
경로가 가리키는 변전소가 다른 영역이 전체 수요의 4분의 1 이상. 권역 103개의
수요 상실은 망 접속이 불리한 변전소의 음영화.

**GeoAI 보정판 불변성**: 확정 결측 철탑 6기(§9-e)는 전부 기존 선로 위의 점
(이탈 최대 4.7m) — 선로 그래프가 불변이므로 규칙 ② 배정은 원판과 동일
(차이 0셀). 'OSM 결측이 권역 획정을 왜곡한다'는 반론의 정량 기각이며, 망
보정이 배정을 바꾸는 유일 경로인 '결측 선로 회랑'도 §9-e(오탐 군집 부재)에서
정황 없음을 확인.

**한계**: ① 접속 가정(최근접 선로 접속 후 망 주행)은 배전 위상 비공개 하의
1차 근사 — 실제 수용가는 22.9kV 배전망 경유. ② 전압 구분 없이 전 선로를
단일 그래프로 사용(345·765kV 간선도 거리 운반자로 포함) — 혼잡 단면의 전기적
거리와는 다른 기하 근사. ③ min(직선+망) 탐색의 링 여유(+4km)는 휴리스틱
(이보다 먼 노드가 최적인 극단 셀 존재 가능성, 영향 미미). ④ 음영 변전소
103개는 규칙 ③(용량제약)에서 수요를 되찾을 수 있음 — 규칙 간 비교의 일부.

## 2-b. σ(Z) 1차 산출 — 신호 2종 × 배정규칙 2종 [2026-11-10]

**목적**: 획정 대안 Z의 가격신호 보존율 σ(Z)를 수치로 낸다.
σ(Z) = (한계비용 대리 신호의) 구역 간 분산 ÷ 총분산, 수요 가중 —
전국 단일 0, 신호가 권역 상수면 변전소 권역 수준에서 1. 분산비는 아핀
불변이므로 신호의 수준·부호·단위에 무관.

**신호(한계비용 대리) 2종** (`scripts/s2_sigma.py`):
- **A. 한전 변전소별 공급 여유용량**(154kV) — 공급 핍박도의 직접 관측.
  표-대-표 매칭(§9-d) 628개 권역에 연결(수요의 77.8~81.1% 커버; 미매칭
  권역 셀은 제외하고 커버리지 보고). A1 = 2026년(MW; 60%가 0인 절단 분포),
  A2 = 2026~2032 평균(절단 완화 강건성).
- **B. 공급 거리**(cost-to-serve 대리) — 셀→배정 변전소 거리. 규칙 ①은
  평면거리, 규칙 ②는 '선로 접속 + 망 주행'(assign_network 재사용).

**획정 대안 Z**: 전국 단일 · 시도 · 시군구 · 변전소 권역.
시도/시군구는 SGIS 2025 2Q 경계 PIP(점·선분 블록화 — 다도해 시군구 84만
선분 OOM 대응). 통계청 코드(SIGUNGU_CD, 시도 = 앞 2자리)를 구획 키로만
사용(행정표준코드 매핑 없음). 셀 행정 배정 캐시: s2_cell_admin.csv.gz
(미배정 1,627셀 = 0.2%, 해안 경계).

**배정규칙 ③·④** (`scripts/s2_zones_rule34.py`) [2026-11-10]:
- **③ 용량제약 균형배정**: 한전 공개 '여유용량'은 신규 접속 여유지 총
  공급능력이 아니라 기존 수요 재배정의 제약으로 못 쓴다(기준선 유래 제약은
  자기 기준선이 항상 가능해 안 묶임). → 균등용량 상한 cap = 2×(전국 수요/845)
  = 503 GWh의 **스트레스 제약**으로 구현 — 후회값(2순위−1순위 거리) 내림차순
  그리디로 '여유 있는 최근접' 배정. 규칙 ① 대비 이동 34,094셀(수요 14.9%),
  한도 초과 배정 4,778셀. **겸행 — 수급 정합 점검**: 수요 상위 50개 권역 중
  여유용량 매칭 42개의 83%(35개)가 공급 여유 0(포화) — 건물 실측 수요 지도와
  한전 핍박 신호의 독립적 정합(`s2_cap_consistency.csv`).
- **④ 경계 무작위화**: 1·2순위 변전소가 거의 등거리(차 ≤200m)인 경계 셀
  53,892개(수요 12.8%)를 복제 시행마다 둘 중 무작위 배정, 20회(시드 고정).
  σ 흔들림 최소~최대 폭 ±0.01 미만 — 경계 둔감성.

**결과** (`out/public/s2_sigma.csv` + `s2_sigma34.csv`):

| 신호 | 규칙 | 시도 | 시군구 | 변전소권역 |
|---|---|---|---|---|
| A1 여유 2026 | ① / ② | 0.308 / 0.284 | 0.629 / 0.646 | 1.000 |
| A1 여유 2026 | ③ / ④ | 0.283 / 0.302±.006 | 0.585 / 0.624±.004 | 1.000 |
| A2 여유 26-32 평균 | ① / ② | 0.169 / 0.190 | 0.603 / 0.622 | 1.000 |
| B 공급 거리 | ① / ② | 0.102 / 0.091 | 0.623 / 0.509 | 0.675 / 0.586 |
| B 공급 거리 | ③ / ④ | 0.100 / 0.101 | 0.565 / 0.622 | 0.664 / 0.673 |

**정부안(4광역권) σ** (`scripts/s2_sigma_gov.py`) [2026-11-10]: 분할 정의
[사용자 확정 2026-11-10] — 수도권 북부 = 서울 한강 이북 14구 + 인천 +
경기북부 10시군 + 김포·부천·양평 / 수도권 남부 = 서울 이남 11구 + 나머지
경기 / 중부권 = 세종·대전·충북·충남 / 남부권 = 이외 전부(**강원 포함 —
공청회안의 '중부=강원·충청'과 상이**, 제주 포함 — 공청회안은 제주 제외).
결과: **A1 0.149~0.182 · B 0.038~0.046**(규칙 ①②③) — 시도보다 낮음.
4광역권 수요 비중(adj): 수도권북부 22.5 · 수도권남부 29.7 · 중부권 11.0 ·
남부권 36.7%.

**읽기**: ① **정부안(4광역권) 0.04~0.18 < 시도 0.09~0.31 < 시군구
0.51~0.65 < 변전소 권역** — 광역 구획일수록 신호 소거 심화, 정부안은 계통
가격신호의 8할 이상을 소거. ② 시군구 단위는 0.51~0.65.
③ **배정규칙 4종에 걸친 σ 변동이 시도 0.03·시군구 0.06 이내로, 획정 대안 간
차이(0.3+)보다 한 자릿수 작음** — 정리 5의 강건성 조건 충족: '시도 < 시군구
< 변전소 권역' 순위는 배정 불확실성에 불변. 경계 무작위화 20회의 σ 흔들림은
±0.01 미만. ④ 신호 B의 변전소 권역 σ(0.59~0.68)<1은 권역 내 거리 분산의
잔존 — 벽돌 수준 차등으로도 거리 신호는 일부 소거.

**검증**: 전국 단일 σ=0(구성상)과 변전소 권역 σ_A=1.000(신호가 권역 상수)
이 산출물에서 재현 — 계산기의 자기 검산.

**산업용 합산 가중 감도** (`scripts/s2_sigma_combined.py`) [2026-11-10]:
건물계 셀 ∪ 산업용 셀(743,495개)에서 권역(규칙 ①②)·행정 배정을 다시 하고
가중만 건물계(212.6TWh) / 합산(498.8TWh, 산업용 57%)으로 바꿔 비교
(`out/public/s2_sigma_combined.csv`). 건물계 열은 기산출 수치를 그대로 재현
(자기 검산).

| 지표 (여유용량 신호) | 건물계 | 합산 |
|---|---|---|
| σ 정부안 (①/②) | 0.182 / 0.149 | 0.168 / 0.142 |
| σ 시도 (①/②) | 0.308 / 0.284 | 0.270 / 0.282 |
| σ 시군구 (①/②) | 0.629 / 0.646 | 0.568 / 0.583 |
| 오신호율 단일-정부안-시도-시군구 | 29.4-24.2-18.8-12.5% | 29.7-25.2-17.9-12.6% |
| 포화 변전소 수요 비중 | 70.6% | 70.3% |
| 수도권 수요 비중 | 52.3% | 40.9% |

거리 신호 σ는 합산에서 더 낮음(정부안 0.02~0.03·시도 0.06~0.08·시군구
0.43~0.52). **읽기**: 수도권 비중이 52→41%로 크게 움직여도 사다리의 순서와
크기는 유지 — 결론은 수요 가중 선택에 강건하고, 행정구역 획정의 신호 보존은
합산 기준에서 소폭 더 낮다(산업용이 행정 경계와 무관하게 계통 여건이 갈리는
곳에 몰려 있음을 시사).

**한계**: ① 여유용량은 전망치(2026~)로 기준년(2024)과 시점 불일치 — 핍박의
공간 분포가 단기간에 안 바뀐다는 가정 하의 대리. ② A 신호의 절단(0이 60%)
— A2 평균으로 완화 점검(질서 동일). ③ 매칭 커버리지 ~80% — 미매칭 권역
(무명·결측 변전소) 제외의 선택 편의 가능성. ④ 정부안 분할은 본 연구 설정
(공청회안은 미확정 '단순 예시') — 강원의 귀속(중부 vs 남부)이 공청회안과
다르나 σ 자릿수를 바꾸지 않는 수준.
⑤ 규칙 ③의 균등용량 상한(평균×2)은 실제 설비용량이 아닌 스트레스 가정 —
변전소별 주변압기 용량이 공개되면 교체. ⑥ 규칙 ③ 그리디는 LP 전역최적의
근사(후회값 순 휴리스틱) — 제약이 느슨해(이동 15%) 근사 오차의 영향 제한적.

## 2-c. 획정 대안 종합 비교 — 6장 9절의 실증 [2026-11-10]

**목적**: 다섯 획정(전국 단일·정부안 4광역권·시도·시군구·변전소 권역)을
3축(효율·단순성·분배)으로 한 표에 모은다(`scripts/s4_compare_zonings.py`
→ `out/public/s4_zoning_compare.csv`).

**지표**: ① 효율 = σ 구간(§2-b 기산출 수집)과 효율 지수(σ_A 구간 중간값
×100, 완전 신호=100 — 하버거 근사에서 배분효율 편익이 σ에 비례하므로 지수
= 편익 회수율). ② 단순성 = 수요 보유 구역 수. ③ 분배 = (a) 구역 평균화
후 수도권-비수도권 집계 격차, (b) **오신호율**: 신호를 포화(여유 0)/여유로
이분할 때 자기 구역의 수요 가중 다수 신호와 부호가 반대인 수요 비중.

**결과**: 구역 수 1-4-17-252-841 사다리에서 효율 지수 0-17-30-62-100,
오신호율 29.4-24.2-18.8-12.5-0%. 포화 변전소 수요 비중 70.6%(신호 보유 셀).
**집계 격차의 불변성**: 정부안·시도·시군구가 모두 수도권 경계에 중첩이라
구역 평균화가 수도권-비수도권 집계 격차(17.57MW)를 바꾸지 못함 — 획정
선택이 가르는 것은 지역 간 이전의 크기가 아니라 지역 내 신호의 표적화
(수학적 성질이자 정책 함의).

**수요 3벌 감도·편익 환산·소수 구역 시제품** (`scripts/s4_welfare_cluster.py`)
[2026-11-10]:
- 수요지도 3벌(ⓐ무보정·ⓑ규율보정·ⓒ플래그제외) 가중의 σ(규칙 ①·여유용량):
  정부안 0.184/0.182/0.193 · 시도 0.305/0.308/0.307 · 시군구
  0.619/0.629/0.623 — 차이 0.01 이내. 수도권/비수도권 2구역 σ = 0.113.
- **[2026-11-11 보고서에서 철회]** 아래 편익 환산과 '효율 지수'는 σ가 한계비용
  분산으로 계산될 때만 성립하는 비례 관계를 대리 신호(MW)에 적용한 것이라
  보고서 본문·표 6-4에서 뺐다(기준 140억도 원고 값 143억·θ=0.5의 전사 오류).
  산출 파일은 기록용으로 남긴다. 4구역 시제품 σ도 표본 내 상한으로만 인용.
- 배분효율 편익 환산(탐색적): 모형 원고 식 (19)의 2구역 예시 시나리오 편익
  140억 원/년(λ 15원·탄력성 0.2·반영률 0.3)을 σ 비율로 스케일 —
  B(Z) = 140 × σ(Z)/σ(2구역). 정부안 225 · 시도 382 · 시군구 780 · 완전 신호
  1,239억 원/년. 하버거 근사에서 편익이 보존 분산에 비례한다는 성질만 쓰며
  절대 수준은 예시 모수에 종속(대안 간 배율만 실측).
- 계통 정합 소수 구역 시제품: 신호 보유 벽돌 611개를 인접 제약(변전소 kNN
  그래프, k=8) 하의 Ward 병합으로 묶으며 σ(K) 기록 — K=4에서 0.686
  (정부안 0.18의 3.8배), 8에서 0.779, 17에서 0.868, 30에서 0.931.
  **구조적 특징**: 수요의 88%가 한 구역(포화 다수 구역)에 속하고 나머지는
  공급 여유가 있는 소규모 표적 구역 — 포화 변전소가 수요의 70.6%인 신호
  구조의 귀결. 탐욕적 병합·kNN 인접의 시제품으로 구역 규모 균형·경계
  안정성은 미검토(제도 설계안 아님). 벽돌→구역 대응은 out/internal.

**한계**: ① 신호는 규칙 ① 배정 + 여유용량(커버 ~81%) 기준 — 오신호율의
절대 수준은 신호 선택에 민감하나 사다리의 순서는 불변. ② 효율 지수의
절대액 환산(억 원/년)은 μ·w 등 모수 시나리오 의존 — 비율 비교가 정본.
③ 오신호율의 포화/여유 이분은 여유용량 절단(60%가 0)을 역이용한 설계 —
연속 신호 기준 왜곡은 1−σ가 이미 포괄.

## 3. 혼잡료 λ — 시간별 SMP 격차의 구속시간 분석

**목적**: 2구역 모형의 혼잡료 λ(구역 간 한계원가 격차)를 실측 전력시장
가격에서 추정.

**투입**: EPSIS 시간별 SMP, 육지·제주 2024년 전 시간(8,784시간: 육지 366일
×24, 제주 365일 — 2024-03-21 하루 원천 결측). 제도 전거: 제주 시범사업
정산기준 별표 33(DA/RT SMP 정의).

**절차**:
1. 격차 g_t = SMP_육지,t − SMP_제주,t 계산 (일×24열 CSV 파싱).
2. **구속 판정**: |g_t| > 0.005원/kWh(EPS, 반올림 동률 처리)면 그 시간은 융통
   제약이 구속(binding). 제약이 안 묶이면 두 지역 SMP가 같다는 가격결정
   구조를 판정 기준으로 전용.
3. 집계 3종 — 연간: 구속시간 비중, 구속시 평균 |g|; 반기: 2024-06-01 제주
   DA/RT 시장 전환 전후 분리; 월별: 계절성.

**산출**: `param_lambda_smp_2024.csv` — 구속 22.0%, 구속시 평균 30.3원/kWh,
연평균(전 시간) +4.77원/kWh, 상반기 39.2 vs 하반기 24.0, 11월 −3.8(역전).

**한계**: 육지–제주 격차는 해저연계선(HVDC) 혼잡의 가격화라 융통단면(수도권–
비수도권)의 λ와 제도 환경이 다름 — 모형 투입 시 "구속 빈도×구속시 크기"
구조만 이전하고 수준은 시나리오 처리. 15분 RT 정산가는 KPX 공개범위 문의로
정밀화 가능(선택).

## 4. 귀속률 s — 영업잉여의 수취/발생 결합

**목적**: 구역 2(비수도권) 소재 기업 이윤 중 구역 2 가구 소득으로 남는 비율 s.

**핵심 측정식**:
```
s = 영업잉여_수취(구역2) / 영업잉여_발생(구역2)
  분자: 본원소득분배계정(KOSIS DT_1C94)의 영업잉여 — 수취(거주지·등록지) 기준
  분모(미공표라 재구성): 요소소득(DT_1C92, 소재지 발생 기준) − 피용자보수_수취
```

**절차**:
1. **상한 점검** — GRI/GRDP(지역외순수취본원소득 경유)로 소득 전체의 잔류율을
   계산: 구역2 상한 0.93. 이윤만의 s는 이보다 낮다(임금은 거의 안 샘).
2. **계정 기준 판정** — 분배계정 영업잉여가 발생 기준이라는 가정으로 계산하면
   s가 1을 초과(불능). 울산 OS/GRDP 7.7% vs 서울 36.4%의 비대칭으로 **수취
   기준임을 확정**하고 측정식을 위처럼 재구성. (이 비대칭 자체가 이윤 역외
   귀속의 직접 증거.)
3. **분모 재구성의 가정 A** — 피용자보수도 수취 기준만 공표되므로, 구역 경계
   (수도권/비수도권)를 넘는 통근 순임금 흐름 ≈ 0을 가정하고 수취값을 발생값
   대용으로 사용. 전국 합 검산 잔차 0.05~0.15%로 가정의 긴장도 점검. 지역별
   고용조사(거주지×근무지)로 통근 보정 예정.
4. **변형 2종(강건성)** — ⑴ 가계 몫 제외(법인만): (수취−가계)/(발생−가계)
   ⑵ 구역 2에서 대도시 제외(도 지역만): 구역 정의 민감도.

**산출**: `param_s_estimate.csv` — s = 0.652/0.586/0.498/**0.575**
(2020~2023), 구간 [0.50, 0.65]; 법인만 0.471(2023); 도지역만 0.37~0.51.

**검증**: 두 KOSIS 표의 GRI 교차검증(허용오차 100백만원 — 공표 반올림 차),
소득계정 종합표(발간 PDF) 대조, 전국 합 검산.

**한계**: 2024년 요소소득 공표 시 갱신. 통근 보정 미적용. 수취 기준의 "가계"
에는 혼합소득 포함.

## 4-b. 신규 진입 비중 μ — 스톡 항등식 역산의 구간 추정 [2026-11-10]

**목적**: 비수도권 기업 증가분(신규등록) 중 '신규 진입(신설)' 비중 μ.
이전(移轉) 구분 통계가 전국 단위로 없어(key-evidence §4-1) 점추정이
불가능하므로 [하한, 1] 구간으로 낸다(정리 4의 임계 s* = μ·n₂/n 감도분석용).

**투입**: 팩토리온 공장등록통계 — 스톡 = 반기 xlsx '지역별 등록현황'
(2023.12·2024.06·2024.12), 유량 = 반기 보고서 PDF '지역별 신규등록
세부내역'(반기 내 누계, 2024 상·하반기). **함정**: xlsx '신규등록건' 시트는
기준월 1개월분(전국 ~1천 건)이라 반기 유량으로 못 씀 — PDF의 반기 누계
(6,565·6,076)와 대조해 확인.

**절차** (`scripts/param_mu_bound.py`):
1. 스톡 항등식 S_t = S_{t-1} + N_t − E_t 에서 퇴출 E = N − ΔS 역산
   (E = 폐쇄 + 전출 + 등록취소).
2. 수도권(서울·인천·경기) 퇴출 E₁ ≥ 수도권→비수도권 전출이므로, 비수도권
   신규등록 N₂ 중 이전 유입 ≤ min(E₁, N₂) → **μ_하한 = 1 − min(E₁,N₂)/N₂**.
3. 참고 추정(가정 명시): 비수도권 퇴출률 e₂ = E₂/S̄₂를 기저 폐쇄율로 보고
   수도권의 초과 퇴출 T̂ = max(0, E₁ − e₂·S̄₁)만 전출로 간주 → μ_참고.
4. PDF 추출 검증: 숫자가 구분자 없이 붙어 나오므로 행 끝 '합계+비율%'를
   |100·합계/전국합 − 비율| < 0.06 제약으로 분리, 시도 합 = 전국 합 단언.

**산출** (`out/public/param_mu_bound.csv`, 2024 연간): 수도권 N₁ 6,395 ·
ΔS₁ +1,792 · E₁ 4,603(퇴출률 4.52%), 비수도권 N₂ 6,246 · ΔS₂ +2,179 ·
E₂ 4,067(3.65%). **μ_하한 0.263 · μ_참고 0.857 · 상한 1.** 반기별 하한
0.213(상)·0.318(하), 참고 0.792·0.926.

**한계**: ① 하한은 '수도권 퇴출 전량이 비수도권으로 전출'이라는 불가능에
가까운 최보수 경계 — 실제 μ는 참고값 쪽에 가까울 개연성. ② 참고 추정은
두 구역의 기저 폐쇄율 동일 가정에 의존(수도권의 높은 임대료·재개발 압력이
폐쇄율 자체를 높이면 T̂ 과대 → μ_참고 과소, 즉 보수적 방향). ③ 비수도권→
수도권 역방향 전출·구역 내 이전은 미식별. ④ 공장 수 기준 — 규모(고용·
전력) 가중 아님: 전력 다소비 대형 사업장의 이전 비중은 다를 수 있음.

## 4-c. 임금 w·인구비 n₂/n·정리 4 임계 판정·s 통근 보정 [2026-11-10]

**목적**: ① 구역별 임금 w₁·w₂(임금 채널 캘리브레이션), ② 인구비 n₂/n,
③ 정리 4의 임계 s* = μ·n₂/n과 실측 s의 대조, ④ s의 가정 A(피용자보수
발생 = 수취) 완화 — 네 가지를 한 자료에서 닫는다.

**투입**: 통계청 지역별고용조사 2024 하반기 공개용 A형(MDIS, 406,366행,
시군구가중값 적용). 구역 판별은 파일설계서 코드집의 코드→명칭을 직접 읽어
구성(수도권 66개 시군구 · 전체 229 단언 검증).

**절차** (`scripts/param_w_wage.py`):
1. w = 임금근로자(상용·임시·일용) 최근 3개월 월평균급여의 가중평균.
   직장 소재 구역 기준이 본안(모형의 '구역 i 기업이 주는 임금'),
   거주 기준·상용 한정·가중 중위수 병기.
2. n₂/n = 15세 이상 인구·가구(가구주)·취업자(거주)·취업자(직장) 4기준.
3. s* = μ·n₂/n — μ 3사양(하한·참고·상한, §4-b) × s 4정의(§4) 판정표.
4. 통근 보정: 거주×직장 2×2 임금총액으로 구역 2의 피용자보수 발생/수취
   비율을 추정해 s 분모(영업잉여 발생 = 요소소득 − 피용자보수 발생) 재계산.

**산출** (`param_w_wage.csv`, `param_sstar_check.csv`):
- **w₁ 342.8 · w₂ 298.0만원/월**(직장 기준, w₂/w₁ 0.869). 거주 기준
  343.5·297.0, 상용 한정 389.5·347.2, 중위 300·270.
- **n₂/n 0.490~0.504**(인구 0.4901·가구 0.5041·취업자 0.4943~0.4955).
- **통근 순흐름 미미**: 구역 2 일자리 임금의 1.65%가 구역 1 거주자에게
  유출, 반대 유입 1.05% → 피용자보수 발생/수취 1.006 →
  **s 0.5747 → 0.5813(+0.007)**. 가정 A는 사실상 무해.
- **s* 판정**(s > s*이면 이윤 채널이 격차 축소 방향): 본안 s(0.575, 범위
  0.498~0.651)는 μ 하한·참고에서 전 범위 충족, μ 상한(s* 0.490~0.504)에서
  최신년 충족·2022년만 미달. 법인 한정 s(0.471)·도지역 한정 s(0.470)는
  μ 상한에서 최신년 미달, μ 참고(s* 0.420~0.432)에서 최신년 충족.
  도지역·법인 한정(0.360)은 μ 참고 이상에서 미달.

**읽기**: 정리 4 조건은 본안 사양에서 충족되나 여유가 좁고(μ 상한에서
0.07), 이윤의 범위(법인 한정)·구역 정의(도 지역)·μ에 따라 판정이 갈리는
**경계선상** — "기업만 오면 균형발전"이 자동 성립하지 않는다는 모형의
경고가 실측에서도 유효. μ가 낮을수록(이전 비중이 클수록) 임계가 내려가
조건이 완화되는 구조.

**한계**: ① 임금은 2024H2 조사 3개월 평균(만원 단위 자기응답) — 상여·
사회부담금 미포함이라 피용자보수 수준이 아닌 구조(비율)만 사용. ② 통근
보정은 2024H2 임금 구조를 2023 지역소득 계정에 적용(시점 차 1년).
③ 공개용 A형은 직장 소재지를 시군구까지만 제공 — 구역 2분 판정에는 충분.

## 5. 위성영상 품질·커버리지 검증

**목적**: GeoAI 파일럿 투입 영상(국토위성 L2G 0.5m)의 장면 완결성·운량·
공간 커버리지를 기계 검증.

**절차**:
1. **장면 구성 검사** — 장면별 결정 밴드(R/G/B 팬샤픈) tif 실존·0바이트 금지·
   Aux.xml 실존. `validate_layers.py`의 `raster_scene_set` 검사로 상설화.
2. **footprint 산출** — Aux.xml의 밴드 모서리 4점(TL/TR/BR/BL, 경위도)을
   5179로 변환한 사각형. (tif에는 지오태그가 없어 Aux가 georeference 전거.)
3. **피복률** — 시군구 경계(SGIS, 직접 파싱) 내부 200m 표본점 집합에 대해
   짝홀(even-odd) 레이캐스팅 점-내부 판정(numpy 벡터화: 점×변 브로드캐스트,
   2,000점 청크). 피복률 = footprint 합집합에 드는 표본점 비율.
4. **시각화** — 경계+footprint+미피복점+경위도 0.1° 격자 지도
   (`ortho_coverage_map.py`) — 추가 주문 판단과 보고서 그림용.

**산출·결과**: 은평 100% · 보령 88.9% · 서천 92.4%(보완 후). 전 장면 운량 0.

## 6. 장면 georeference — Aux 모서리 × 여백 스캔 아핀

**목적**: 지오태그 없는 국토위성 tif에 분석 가능한 픽셀↔5179 좌표 변환을 부여.

**관찰**: tif는 북향(UTM-K) 격자이고(행 기반 GSD ≈ 0.5008m로 확인), Aux
모서리 사각형은 그 안에 궤도 방향으로 ~9° 기울어 앉은 자료 영역(둘레는 0 값
여백).

**절차** (`s3_scene_georef.py`):
1. 무압축·행 스트립 TIFF를 행 단위 임의 접근(스트립 오프셋 테이블 직접 파싱).
2. **여백 스캔** — 자료 사각형의 네 극점 픽셀(최북·최남·최서·최동)을 탐색.
   노이즈 내성: 50픽셀이 60px 폭 안에 연속(run)으로 있어야 자료로 인정
   (흩어진 밝은 점·구름 조각 배제).
3. **대응·적합** — 극점 픽셀 ↔ Aux 모서리(최북=최대Y, 최남=최소Y, 최서=최소X,
   최동=최대X; 볼록 사각형이라 성립)를 짝지어 6모수 아핀을 최소제곱 적합.
4. **판정** — RMS 잔차 ≤ 50m만 통과(이 값이 OSM 대조 반경 설계의 하한).

**산출·결과**: `s3_scene_georef.csv` — 20장 RMS 0.6~19m, GSD 0.500~0.503,
회전 |0.07°| 이내. 은평 1장은 Aux 자체 불일치(82m)로 분석 셋 제외(커버리지
기여 0 확인 후).

**한계**: 정확도 상한은 Aux 모서리 좌표의 품질. 지상기준점 없이 수 m RMS면
OSM 대조(매칭 반경 수십 m) 목적에 충분하나, 변화탐지 등 정밀 용도에는 부족.

## 6-b. 도엽 georeference — 도엽번호 체계 복원 (항공 25cm)

**목적**: 좌표 앵커가 전혀 없는 항공 정사영상(B060, 1:5,000 도엽 GeoTIFF)에
픽셀↔EPSG:5186 좌표 변환을 부여. 위성(§6)과 달리 Aux 같은 메타 좌표조차 없어,
도엽번호 자체가 유일한 위치 정보다.

**규약(검증 완료)**: ① 도엽번호 8자리 = 1°셀[위도2+경도끝1] → 1:50k 4×4(NW
행우선 01~16) → 1:5k 10×10(NW 행우선 001~100). 경도 끝자리 4~9는 120°대,
0~2는 130°대. ② 래스터 = 도곽(지리 사각형)의 5186 bbox + 사방 ~200px(50m)
여백, bbox 중심 정렬, 화소 0.25m 북향. — 규약 후보 4종을 메타데이터의
(도엽, 읍면동) 32쌍 × 읍면동 경계 교차검정으로 선별하고, 원산도 도엽 해안선
오버레이로 육안 확정(ops_log §6).

**절차** (`s3_sheet_georef.py`): 파일명에서 도엽번호·연도 추출 → 도곽을 변당
10점 조밀화해 5186 bbox 계산 → TIFF 헤더에서 크기(태그 256/257)만 읽어
여백 = (래스터 크기 × 0.25m − bbox)/2 산출 → 원점 x0,y0와 아핀 기록.
**게이트**: 여백이 [150, 250]px 밖이면 구조 가정 위반으로 FLAG.

**산출·결과**: `out/public/s3_sheet_georef.csv` — 483도엽 전원 통과, 여백
중앙값 199.8px(범위 194~206px, 지상 ±1.5m), FLAG·헤더 오류 0건.

**한계**: 좌표는 도곽 기하에서 유도된 것으로 영상 자체의 정합 오차(정사보정
잔차)는 별도다. 다만 25cm 크롭 검증에서 OSM 철탑점과 수 m 이내 일치를
확인했고, 매칭 반경(철탑 50m) 대비 충분.

## 7. OSM 대조 기준 추출 (GeoAI 검수 설계)

**목적**: 제로샷 탐지(철탑·변전소)의 정밀도·재현율을 잴 기준 집합.

**절차** (`s3_osm_groundtruth.py`): KOR.gpkg를 sqlite로 직접 질의,
GPKG 바이너리 헤더·WKB를 직접 파싱(포인트는 좌표, 폴리곤은 외곽 고리 평균점),
4326→5179 변환 후 파일럿 3개 시군구 경계로 bbox 선필터+정밀 PIP.

**산출**: 철탑 — 서천 169·보령 366·은평 26, 변전소 — 1·2·3 (out/internal,
ODbL 고지 동반). 보령 변전소 2곳은 OSM 결측 의심 — 탐지로 메울 빈칸의 예시.

## 8. 장면 타일링 — 제로샷 탐지 입력 생성

**목적**: 2.1GB 단위 장면을 탐지 모델(Colab GPU)이 받을 수 있는 8비트 RGB
타일로 분할하되, 모든 타일이 픽셀↔5179 좌표 변환을 유지.

**절차** (`s3_tile_scenes.py`):
1. 등록 장면 × RGB PS 3밴드를 행 스트립 임의 접근으로 1,024행 블록씩 독취
   (연속 오프셋 구간은 일괄 read — 장면당 6.3GB를 블록 스트리밍, 메모리 상주
   ~220MB).
2. **스트레칭** — 장면·밴드별 표본 60행의 0 제외 화소에서 2–98 백분위를 구해
   선형 변환. 유효 화소는 1~255, nodata(0)는 0 유지(타일 단위가 아닌 장면
   단위 기준이라 타일 간 밝기 일관).
3. **분할** — 1,024×1,024px(지상 512m), 스트라이드 896(겹침 128px = 64m,
   철탑이 타일 경계에 걸려 잘리는 것 방지). 경계 타일은 0 패딩, 전부 0
   (여백) 타일은 생략. JPEG 품질 90.
4. **georeference 전파** — 타일 매니페스트에 장면 아핀(a,b,d,e)과 타일 원점
   월드좌표(x0,y0) 기록: 타일 내 픽셀 (dc,dr)의 좌표 = (x0 + a·dc + b·dr,
   y0 + d·dc + e·dr). 탐지 박스 중심을 이 식으로 5179 좌표화해 OSM과 대조.

**산출**: `DATA_ROOT/.../tiles_pilot/<장면>/` JPEG + `tiles_manifest.csv`
(대용량이라 저장소 밖). 장면당 타일 ~1,000개·약 300MB.

**검증**: 시험 장면(30092) 타일 육안 확인 — 자연색·0.5m 디테일 유지.
여백 생략률 ~23%(장면 기울기 기하와 정합).

## 9. 제로샷 탐지 — 부정적 결과 (방법 기각)

**목적**: 범용 개방어휘 탐지모델(Grounding DINO base)에 과제 예시 없이
텍스트 프롬프트('electricity pylon', 'electrical substation')만 주어
철탑·변전소를 탐지할 수 있는지 검증.

**절차** (`notebooks/s3_zeroshot_colab.ipynb`): 5개 권역 52,369타일 전수 추론
(Colab/Kaggle T4), 문턱 0.30/0.25, 타일 겹침 중복 제거(greedy, 철탑 25m·변전소
80m), 아핀으로 5179 좌표화 → `s3_detect_vs_osm.py`로 OSM 대조(매칭 반경 철탑
50m·변전소 150m, 경계 내부 탐지만 평가), 문턱 0.30~0.60 스윕.

**결과 [2026-10-26]**: 경계 내부 탐지 10,019건(철탑 6,511·변전소 3,508) vs
OSM 기준 1,524기. **정밀도 철탑 0.9%·변전소 0.1%(문턱 0.30), 재현율 철탑
4.0%·변전소 9.5%** — 문턱을 올려도 개선 없음. 1라운드(3개 권역)와 2라운드
(5개 권역) 모두 동일.

**진단**: 좌표 사슬은 정상(크롭 검증 — OSM 설비 자리에 실제 설비 확인). 실패
원인은 ① 사전학습이 지상 시점 사진 위주라 수직 0.5m 뷰의 철탑(점+그림자)이
분포 밖 ② 지상 사진의 격자 철골 패턴과 닮은 철교 트러스·비닐하우스 골조·밭고랑
오탐. **결론: 범용 제로샷은 0.5m 위성 수직뷰 전력설비 탐지에 부적합** — 과제
특화 학습(약지도 파인튜닝)이 필요하다. 이 자체가 방법론적 기여(부정적 결과).

## 9-b. OSM 약지도 파인튜닝 — 부정적 결과 (방법 기각)

**목적**: 제로샷 실패 후, OSM 좌표를 자동 라벨로 YOLOv8을 파인튜닝해 탐지 성능
확보를 시도.

**절차**: OSM 점(1,524)에 고정 상자(철탑 24px·변전소 96px) 가정 → YOLO 라벨
(scripts/s3_make_yolo_labels.py). 학습 화성·세종(철탑 2,202·변전소 91) /
평가 서천·보령·은평(철탑 858·변전소 18), 권역 분리. YOLOv8s, 1024px, 80epoch
(Kaggle T4, notebooks/s3_finetune_kaggle.ipynb). 평가는 점-거리 매칭
(철탑 50m·변전소 150m, scripts/s3_eval_finetuned.py).

**결과 [2026-10-26]**: val mAP50 전 에폭 0. 점-거리 매칭 평가에서도 **탐지 0건**
(학습 타일에서조차 0건 — 모델이 전부-배경으로 붕괴). box_loss 3.4→2.5·cls_loss
14.9→5.5로 감소하다 정체.

**진단**: 제로샷과 동일 근원 — 0.5m 위성에서 철탑은 수 픽셀 크기이고, 약라벨
(OSM 점 + georef 오차 일부 장면 수십 px)이 그 작은 목표를 정확히 고정하지
못해 모순 신호 → 학습 붕괴. 하이퍼파라미터가 아니라 **해상도·라벨정밀도의
근본 한계**.

**종합 결론 [GeoAI 탐지 트랙]**: 공개 0.5m 국토위성 수직영상으로는 범용
제로샷도, OSM 약지도 파인튜닝도 철탑·변전소 탐지에 실패. 위성 기반 자동 탐지는
이 과제의 σ(Z) 보정 수단으로 부적합하다(검증된 부정적 결과, 2개 방법·5개 권역).
→ OSM 완전성 점검은 **한전 변전소 공식 목록과의 표-대-표 대조**(비-ML, §10)로
대체 가능. 항공 25cm는 당초 우선순위를 낮췄으나, 25cm 크롭에서 철탑의 격자
구조·전선까지 선명히 식별됨을 확인(해상도 원인 가설의 직접 증거, ops_log §6)
→ **25cm 전면 재시도로 전환 [사용자 결정 2026-10-26]**: 파일럿 5개 권역
도엽 483개 확보(철탑 커버 99.7%), §6-b georeference 완료, 타일링·라벨·학습
재가동 예정.

## 9-c. 항공 25cm 약지도 파인튜닝 재시도 — 설비 중심 크롭 설계

**목적**: §9-b의 실패 원인(해상도·라벨정밀도)을 항공 25cm + 개선 라벨로 직접
제거하고, 철탑·변전소 탐지를 재시도.

**투입**: 항공 25cm 도엽(§6-b로 georeference 복원, 2026-10-28 기준 615도엽) +
OSM 설비 좌표·폴리곤(s3_osm_groundtruth.py — 폴리곤은 외곽 bbox 크기 w·h[m,
EPSG:5186]를 함께 산출).

**절차** (scripts/s3_make_yolo25.py → s3_pack_yolo25.py):
위성 때의 전면 타일링(5.2만 장) 대신 **설비 중심 1024px 크롭 + 동수 배경**
(설비에서 100m 이상 이격)만 생성. 상자 규칙 — ① 철탑 96px(24m) 고정:
정사영상 기복변위로 탑체가 기초점에서 누워 보이는 것을 크롭 육안으로 확인해
48px에서 확대 [2026-10-27]. ② 변전소 = OSM 폴리곤 bbox 실크기(폴백 192px):
변전소 최대변 중앙값 82m(=328px)로 고정 192px는 실물의 절반 수준이었음
[2026-10-28]. 분할은 권역 단위 — 학습 화성·세종·평택·기장 / 평가 서천·보령·
은평(OSM→OSM 순환 차단). 학습은 Kaggle T4(YOLOv8s·1024px, §9-b와 동일
노트북), 데이터는 비공개 HF 데이터셋 경유.

**산출**: 2판(2026-10-28) 기준 크롭 3,992장(학습 3,018·평가 974), 상자
2,493개. Z:\2026_WP_out\internal\yolo25 + HF yolo25_dataset.zip.

**검증·중간 결과**: 1판(학습 화성·세종, 철탑 96px·변전소 192px 고정) 학습
[2026-10-27]에서 **철탑 val mAP50 0.269 (P 0.47·R 0.34)** — §9의 제로샷
(정밀도 0.9%)·§9-b(탐지 0건)와 질적으로 다른, 교차 지역 일반화가 있는 첫
결과. 변전소는 mAP≈0(평가 표본 6곳·고정 상자 과소가 원인 후보 → 2판에서
표본 2배·실크기 상자로 대응). 최종 판정은 mAP가 아니라 **점-거리 OSM 대조**
(§9-b와 동일 기준)로 한다 — 고정·근사 상자 기반 mAP는 성능을 과소평가.

**본평가 결과 [2026-10-29]** (scripts/s3_eval25_detect.py →
s3_eval25_vs_osm.py): 2판 가중치(best.pt, 통합 val mAP50 0.147 — 변전소 0
이므로 철탑 단독 ≈0.29)를 평가 권역 **전체 205도엽**(보령 120·서천 73·은평
12, 타일 29,315장)에 슬라이딩 윈도(1024px, 보폭 896px)로 돌리고, 좌표
복원(픽셀→도엽 아핀 5186→5179)·중복 제거(greedy, 철탑 15m·변전소 60m) 후
점-거리 대조(철탑 50m·변전소 150m). 경계 내부 탐지 871건 vs OSM 철탑
561기·변전소 6곳.

| 문턱 | 철탑 정밀도 | 철탑 재현율 | 변전소 |
|---|---|---|---|
| 0.10 | 47.8% | 74.2% | 탐지 0건 |
| 0.20 | **91.0%** | **62.9%** | 탐지 0건 |
| 0.30 | 98.1% | 18.0% | 탐지 0건 |

권역별 재현율(0.10/0.20): 서천 79/67% · 보령 70/60% · 은평 96/73% —
특정 권역 붕괴 없음. **판정: 철탑 성공, 변전소 기각.** 0.5m 제로샷(정밀도
0.9%)·0.5m 약지도(탐지 0건)와 질적으로 다른, 실사용 가능한 첫 운용점
(0.20 부근). 변전소는 2판(표본 73곳·실크기 상자)에서도 예측 자체가 0건 —
클래스 불균형(상자 2,493개 중 변전소 ~76)과 외형 다양성이 원인 후보.
변전소 위치는 GeoAI가 아니라 한전 목록 표-대-표 대조로 확정한다.

**매칭 거리 분포 [2026-11-19]** (`scripts/s3_eval25_match_dist.py` — 본평가와
같은 절차로 문턱 0.20 매칭을 재현, 매칭 353건 일치 확인): 탐지 위치와 OSM 좌표의
거리는 중앙값 6.8m(P25 3.6 · P75 9.5 · P90 12.1 · P95 13.4m), 평균 7.0m, 최대
18.9m. 구간별로 5m 미만 34.3%, 5~13m 58.4%, 13~25m 7.4%, 25m 이상 0건. 이
어긋남의 원인(OSM 위치 오차, §6-b 도엽 좌표 복원 잔차, 기복변위로 탑체가 누워
보이는 점)은 분리해 측정하지 않았다 — 원인을 하나로 단정하지 않는다.

**한계**: ① 라벨이 여전히 약지도(OSM 위치·폴리곤 오차 전파). ② 평가권
변전소 6곳뿐이며 그중 1곳(은평)은 영상이 보안 블러 처리되어 원천적으로
식별 불가 — 변전소 판정은 평가권 보강(광주 광산구 수급) 후에만 유효.
③ 2025년 도엽(화성 일부)은 기준년 밖. ④ 점수 분포가 0.4 이하에 몰려
있어(최고 0.40대 1건) 운용 문턱 선택이 좁은 구간(0.10~0.30)에 민감.

## 9-d. 변전소 완전성 — 한전 목록 표-대-표 대조 [2026-11-09]

**목적**: 2기둥 검증의 둘째 기둥. 철탑·선로는 GeoAI 탐지(§9-c)로 검증했으나
변전소는 영상 탐지가 기각되었으므로(보안 블러·옥내형·소형), 한전 공식 목록과의
전수 명부 대조로 OSM 변전소 레이어의 완전성을 직접 확인한다. 한 레이어의
품질을 다른 레이어로 외삽하지 않는 원칙의 이행.

**투입**: ① 한전ON 변전소별 전력공급 여유용량(154kV, 2026-10-08) 853개소 —
운영 742·건설중 111 (sources.yml `kepco_substation_supply_margin`) = 정본 목록.
② 재생e 연계 여유용량 목록의 전용 코드 106(S/Y·H/P·건설중 혼재 — 역방향
분류 보조). ③ KOR.gpkg 변전소 레이어(점 63·폴리곤 1,129, ODbL).
④ SGIS 시군구 경계 2025 2Q(PIP용).

**절차** (`scripts/s3_subst_match.py`): 명칭 정규화(괄호·공백·접두
'154kV'·접미 '변전소' 제거) → 철도(traction) 221피처 제외 후 이름 일치 대조
— 수록률은 이름 존재 기준, 전압 태그 완비(154kV+)를 별도 집계 → 매칭 건은
OSM 중심점 PIP 시군구 vs 한전 시군구 소프트 비교(접미 일치=일치, 같은 시
다른 구=동일시; 불일치는 목록 보고만 — 임의 매핑 없음) → 역방향(OSM 154kV+
명명 그룹 중 운영 미매칭)을 건설중/재생e 목록/제주/345kV+/변환·개폐소/기타로 분류.

**산출**: `out/public/s3_subst_match_summary.csv`·`_by_sido.csv`(집계),
`out/internal/s3_subst_match_detail.csv`(변전소별 판정+좌표 — 비공개).

**결과**: 운영 742개소 중 628개소가 OSM에 수록 — **수록률 84.6%**(전압 태그
완비 82.5%·태그불비 16). 시도별 63.0%(부산)~95.7%(충남)로 편차. 시군구 대조
일치 516·동일시 8·불일치 100 — 불일치 다수가 인접 시군구로, 한전 자료의
시군구가 공급권 표기인 데 따른 차이로 추정(위치 검증이 아닌 정합성 참고).
역방향: OSM 154kV+ 명명 그룹 734 중 한전 설비로 설명되지 않는 '기타'는
37뿐(재생e 목록 55·제주 11·345kV+ 16·변환소 2·개폐소 1) — OSM에 실재하지
않는 '유령 변전소'는 사실상 없음(설명률 95%). 건설중 111곳의 OSM 선존재 0
— 지도·목록 모두 미래 설비를 선반영하지 않음의 교차 확인.

**해석**: ① OSM 변전소는 '있는 것은 진짜'(역방향), ② '없는 것이 15.4%'이며
그 명단(분당·광명 등 수도권 신도시 옥내 변전소 다수, 부산·전북 집중)을 공식
목록이 그대로 제공 → 결측 변전소의 소재 읍면동 정보로 획정 분석의 보정 가능.
③ 2기둥 완성 — 철탑은 표본 권역 공간 대조(P 91%·R 63%), 변전소는 전국 전수
명부 대조(84.6%)로 OSM의 신뢰 범위를 레이어별 독립 확정.

**한계**: ① 이름 일치 기반 — 명칭 변경·별칭(OSM '기타' 37: 은평·평택 등)은
미해결 잔여. ② 한전ON 공개분에 제주 시도가 없어 수록률은 육지 계통 기준.
③ OSM의 이름 없는 154kV+ 피처 77은 대조 불가 — 일부는 결측 114개소의
실체일 수 있어 수록률은 하한값. ④ 위치 일치는 시군구 수준 소프트 검증에 그침
(한전 목록에 좌표 없음).

## 9-e. OSM 결측 철탑 — 선형성 필터와 보정판 [2026-11-10]

**목적**: 본평가(§9-c)에서 고신뢰 탐지(문턱 0.20)인데 OSM 무대응인 35건
(결측 상한 ~6%)의 실체를 가려 OSM 철탑의 실측 결측률을 확정하고,
확정 결측을 더한 'OSM+GeoAI 보정판' 철탑 집합을 만든다 — 권역 획정 규칙의
원판/보정판 감도 비교(σ(Z) 경로)의 재료.

**투입**: detections25_dedup.csv(본평가 탐지), s3_osm_groundtruth.csv(평가
권역 OSM 철탑 561기), KOR.gpkg power_line(선로 선분 — 평가 권역 주변 7,234개),
25cm 도엽(크롭 육안 검수용).

**절차** (`scripts/s3_missing_towers.py`): ① 고신뢰 철탑 탐지 388건을 OSM과
greedy 매칭(50m) → 무대응 35건 = 결측 후보. ② 후보별 최근접 선로 선분 거리
d_line 계산 — **철탑은 선로 축 위에 서야 하므로 d_line ≤ 30m만 정합**.
③ 후보별 256px(64m) 크롭·몽타주 생성(`--crops`, Z:\2026_WP_out\internal\
missing_crops) → 육안 확정. ④ 정합·확정분을 OSM에 더한 보정판 생성.

**결과**: 분포가 완전히 양분 — **정합 6건은 전부 선로 위(d_line 0.1~4.7m)**,
비정합 29건은 선로에서 279m~7.2km. 육안 검수: 정합 6건 전부 실제 철탑(격자
구조·전선 식별), 비정합 29건 전부 오탐(마른 수목·지붕·밭 자국 등 — 철탑 0).
→ **평가 권역 OSM 철탑 실측 결측률 1.1%**(561기 중 6기), 결측 상한 ~6%가
1.1%로 축소. 보정판 567기(+1.1%). 비정합 29건의 공간 군집 부재(600m 내 2개
이상 군집 0~1건) — OSM이 선로 회랑 자체를 놓친 정황 없음(선로 완전성의 간접
확인). 부수 효과: 고신뢰 탐지의 실질 정밀도는 (353+6)/388 = 92.5%로 상향
(OSM을 정답으로 둔 91.0%는 과소평가였음의 실증).

**산출**: `out/internal/s3_missing_towers.csv`(후보 판정),
`out/internal/s3_towers_corrected.csv`(보정판 — 좌표, 비공개),
`out/public/s3_missing_towers_summary.csv`(집계).

**한계**: ① 평가 3개 권역 표본의 결측률 — 전국 일반화는 권역 다양성(농촌
2+도심 1)에 기댄 추정. ② 재현율 63%의 미탐(OSM에 있는데 탐지 못 한 것)은
이 모듈의 대상 아님 — 보정판은 '추가'만 하고 기존 OSM은 보존. ③ 확정 6기 중
2기는 인접 OSM 철탑과 15~58m — 쌍둥이 철탑(병행 회선) 또는 OSM 위치 오차
가능성, 보정판 내 중복 위험은 낮으나 주기 기록. ④ d_line 문턱(30m)은 선로
지오메트리 단순화 오차를 감안한 값 — 0.1~4.7m vs 279m+의 양분이라 민감하지 않음.

## 10. 예정 모듈 (방법 확정 시 이 문서에 절 추가)

| 모듈 | 설계 요지 |
|---|---|
| OSM 약지도 탐지 | **완료·부정적 결과 [2026-10-26]**: 아래 §9-b 참조 |
| 소수 구역 시제품의 제도화 검토 | 구역 규모 균형·경계 안정성·시점 간 재현성 제약을 넣은 군집화(§2-c 시제품의 후속) |
| 용도별 2차원 레이킹 | 건물통합 용도 조인 후 주거/상업 분리 보정(§1 v2) |

**자료 제약과 처리** [2026-11-11 검토, 같은 날 개정] — 전력망 공간자료는 OSM이
보유분의 전부(사용자 확인). 아래 항목은 '받아야 할 자료'가 아니라 자료가 없어
보고서에서 주장을 유보한 지점과 그 처리 방식.

(가) 확보 불가 — 한계로 확정, 보고서에 유보로 서술

| 없는 자료 | 유보한 주장 | 보유 자료로 가능한 대체 점검 |
|---|---|---|
| 한전 목록에만 있는 변전소 114개소의 좌표(한전 목록에 좌표 없음, OSM 미수록) | 권역 재배정 — 변전소 15.4% 누락이 권역 경계·σ에 주는 영향 | 한전 CSV의 공급 읍면동(시도·시군구·읍면동·공급변전소)으로 누락 변전소가 공급하는 읍면동의 수요 비중 산정 — 영향 범위의 크기만 확인 가능, 미수행 |
| 지점별 한계비용(모선별 가격, 발전제약 정산, 융통단면 조류) — 비공개 | 대리 신호(여유용량·공급 거리)와 원가의 관계, σ의 금액 환산, 수도권-비수도권 λ | 없음 — '대리 신호 지표'로 한정 서술 |
| 변전소별 공급능력(뱅크 용량)·실부하 — 비공개 | 규칙 ③ 균등 상한의 실제 용량 교체 | 보유 여유용량 자료 범위에서만 사용 |
| 사업장 단위 산업용 전력(수전 변전소) — 비공개 | 산업용 단독 분석, 정부 설계안과의 직접 비교 | 연면적 비례 배분 추정치(감도 분석용)로 한정 |

(나) 추가 확보 불필요 — 기존 결정 유지

| 자료 | 처리 |
|---|---|
| 25cm 항공영상 추가 권역 | 2026-10-29 결정(추가 다운로드 중단) 유지. 영상의 역할은 표본 권역에서 OSM 철탑의 독립 검증이며 보유분으로 수행 완료. 결측률 1.1%는 '평가 3개 권역 표본의 값'으로만 서술하고 전국값으로 확대하지 않음 |

(다) 공개·문헌 확인 사항 — 새 자료 수집이 아닌 확인

| 항목 | 처리 |
|---|---|
| 정부 권역의 시군구 확정 목록 | 정부 확정 발표 전까지 '4광역권 예시 분할(저자 설정)' 유지 |
| 입지 탄력성(dm₂/dθ)·환경 가치(α) | 본 연구 미추정 — 정리 2·3은 조건식으로만 제시 |
| 신설·이전 구분 사업체 통계 | 해당 통계의 존재 여부 미확인 — μ는 평상시 구성의 대리값으로 명시 |
| 원문: 지역에너지통계연보, 한전 재무 공시, 녹색에너지전략연구소 WP2, Kirschen and Strbac 판본 | 저자 원문 대조(표 2-1·적자/부채·설문 수치·서지) |
